<?xml version="1.0" encoding="utf-8"?>

<!DOCTYPE html PUBLIC "-//W3C//DTD XHTML 1.0 Transitional//EN" "http://www.w3.org/TR/xhtml1/DTD/xhtml1-transitional.dtd"[]>

<html lang="en-us">
<head>
<meta name="copyright" content="(C) Copyright 2025" />
<meta name="DC.rights.owner" content="(C) Copyright 2025" />
<meta name="DC.type" content="concept" />
<meta name="DC.title" content="Setting Modbus Registers Parameters" />
<meta name="abstract" content="" />
<meta name="description" content="" />
<meta name="DC.creator" content="Schneider Electric 35 rue Joseph Monier92500 Rueil MalmaisonFrance www.se.com" />
<meta name="DC.format" content="XHTML" />
<meta name="DC.identifier" content="SettingModbusRegistersParametersCPT-BDC38365" />
<meta name="DC.language" content="en-US" />
<link type="text/css" rel="StyleSheet" href="commonltr.css" />
<link rel="stylesheet" type="text/css" href="../responsive_html5_!MasterPage!/content.css" />
<title>
Setting Modbus Registers Parameters
</title><script type="text/javascript" language="JavaScript" xml:space="preserve">//<![CDATA[
//
function reDo() {
  if (innerWidth != origWidth || innerHeight != origHeight)
     location.reload();
}
if ((parseInt(navigator.appVersion) == 4) && (navigator.appName == "Netscape")) {
	origWidth = innerWidth;
	origHeight = innerHeight;
	onresize = reDo;
}
onerror = null; 

//]]></script>
<style type="text/css" xml:space="preserve">

div.WebHelpPopupMenu { position:absolute;
left:0px;
top:0px;
z-index:4;
visibility:hidden; }
p.WebHelpNavBar { text-align:right; }

</style>
<meta name="generator" content="Adobe FrameMaker v17.0" /><script type="text/javascript" src="../template/scripts/rh.min.js" xml:space="preserve"></script><script type="text/javascript" src="../template/scripts/common.min.js" xml:space="preserve"></script><script type="text/javascript" src="../template/scripts/topic.min.js" xml:space="preserve"></script><script type="text/javascript" src="../template/scripts/constants.js" xml:space="preserve"></script><script type="text/javascript" src="../template/scripts/utils.js" xml:space="preserve"></script><script type="text/javascript" src="../template/scripts/mhutils.js" xml:space="preserve"></script><script type="text/javascript" src="../template/scripts/mhlang.js" xml:space="preserve"></script><script type="text/javascript" src="../template/scripts/mhver.js" xml:space="preserve"></script><script type="text/javascript" src="../template/scripts/settings.js" xml:space="preserve"></script><script type="text/javascript" src="../template/scripts/XmlJsReader.js" xml:space="preserve"></script><script type="text/javascript" src="../template/scripts/loadparentdata.js" xml:space="preserve"></script><script type="text/javascript" src="../template/scripts/loadscreen.js" xml:space="preserve"></script><script type="text/javascript" src="../template/scripts/loadprojdata.js" xml:space="preserve"></script><script type="text/javascript" src="../template/scripts/mhtopic.js" xml:space="preserve"></script>
<link rel="stylesheet" type="text/css" href="../template/styles/topic.min.css" /><script type="text/javascript" xml:space="preserve">//<![CDATA[
gRootRelPath = "..";
gCommonRootRelPath = "..";
gTopicId = "1.5.3.2.0_2";
//]]></script>
<meta name="brsprev" value="EAE_UM/AddingModbusRegistersCPT-BDC2DB88.html" />
<meta name="brsnext" value="EAE_UM/TransmittingAndInterpretingOnlineVa-B9100674.html" />
<meta name="topic-breadcrumbs" content="User Manual &gt; EcoStruxure Automation Expert - Buildtime Network Communications &gt; Modbus &gt; Manual Development" />
</head>
<body id="SettingModbusRegistersParametersCPT-BDC38365"><script type="text/javascript" src="../ehlpdhtm.js" xml:space="preserve"></script>
 <!-- UTF_8 token:     对 -->
 <!-- Begin: Schneider Electric enhancement _ reference to javascript file at top of body --> <script src="../template/SchneiderElectric_Responsive/se_body_top_functions_master.js" type="text/javascript" xml:space="preserve"></script> <script src="../template/SchneiderElectric_Responsive/se_dynamiclinkresolver.js" type="text/javascript" xml:space="preserve"></script> <script src="../template/SchneiderElectric_Responsive/se_dynamicLinks.js" type="text/javascript" xml:space="preserve"></script> <script src="../template/SchneiderElectric_Responsive/se_toggleGroups.js" type="text/javascript" xml:space="preserve"></script>
 <!-- End: Schneider Electric enhancement _ reference to javascript file at top of body -->
 <!-- Begin: Schneider Electric extension _ Breadcrumbs --> <script type="text/javascript" src="../template/SchneiderElectric_Responsive/breadcrumbs.js" language="JavaScript1.2" xml:space="preserve"></script> <script type="text/javascript" src="../template/SchneiderElectric_Responsive/breadcrumbs_func.js" language="JavaScript1.2" xml:space="preserve"></script>
 <!-- End: Schneider Electric extension _ Breadcrumbs -->
 <!-- 
     This masterpage contents Header / Footer / Breadcrumbs / MiniTOC. 
     All the elements are optional, and can be deleted, if not required in output. 
     To get more details visit http://help.adobe.com/en_US/framemaker/using/WS2d2a17056e21919829932d1e144fe8e0719_8000.html
    -->
 <!-- Breadcrumbs starts here-->
<div><script type="text/javascript" language="javascript" xml:space="preserve">//<![CDATA[
document.write("<p class=\"pt_breadcrumbs\"  >");
AddMasterBreadcrumbs("../index.htm", "", ">", "", "EAE_UM_EcoStruxureTMAutomationExpertSystem-93280074.html");
document.write("<a href=\"EAE_UM_EcoStruxureTMAutomationExpertSystem-93280074.html\">User Manual<\/a> > <a href=\"SupportedCommunicationProtocols-66B40E44_1.html#SupportedCommunicationProtocols-66B40E44\">EcoStruxure Automation Expert - Buildtime Network Communications<\/a> > <a href=\"ModbusCPT-ABBA2515.html#ModbusCPT-ABBA2515\">Modbus<\/a> > <a href=\"ManualDevelopmentCPT-A30AE92F.html#ManualDevelopmentCPT-A30AE92F\">Manual Development<\/a> > Setting Modbus Registers Parameters<\/p>");
//]]></script>
</div>
<!-- Breadcrumbs ends here-->
<div id="content_idx">
<!-- Body place holder starts here-->
<a name="SettingModbusRegistersParametersCPT-BDC38365" id="SettingModbusRegistersParametersCPT-BDC38365_">
<!-- --></a><a name="SettingModbusRegistersParametersCPT_BDC38365" id="SettingModbusRegistersParametersCPT_BDC38365">
<!-- --></a><a name="SettingModbusRegistersParametersCPT_BDC38365" id="SettingModbusRegistersParametersCPT_BDC38365_">
<!-- --></a>
<h1 class="title topictitle1" id="ariaid-title1">
Setting <span class="ph">Modbus</span> Registers Parameters
</h1>
<div class="body conbody">

<p class="p">
The second step of the manual development is to set all parameters inside the <span class="ph">Modbus</span> registers <a class="xref" href="AddingModbusRegistersCPT-BDC2DB88.html">added in the previous step</a> in the <a class="xref" href="HardwareConfigurator-A18C4217.html">Hardware Configuration</a> editor.
</p>
<p class="p">
Here is the list of all the parameters needing to be set inside a <span class="ph">Modbus</span> register:
</p>
<div class="tablenoborder">
<table cellpadding="4" cellspacing="0" style="max-width: 100% ;height: auto;border-collapse:collapse;" class="table">
<colgroup>
<col style="width:13.5%" />
<col style="width:86.5%" />
</colgroup>
<tbody class="tbody">
<tr class="row">
<td class="entry" colspan="2" style="vertical-align:top; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; border-top-style: solid; border-top-width: 1px; border-top-color: #000000; border-left-style: solid; border-left-width: 1px; border-left-color: #000000; ">
<strong class="ph b">Available by expanding the <span class="ph">Modbus</span> register</strong>
</td>
</tr>
<tr class="row">
<td class="entry" style="vertical-align:top; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; border-left-style: solid; border-left-width: 1px; border-left-color: #000000; ">
<span class="ph uicontrol">LinkName</span>
</td>
<td class="entry" style="vertical-align:top; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; ">
<p class="p">
In the cell has to be entered the symlinks that will create the link between the hardware function block <span class="ph">Modbus</span> register and the application function block.
</p>
<div class="note note">
<span class="notetitle">NOTE:</span> To know how to fill this cell, check the section <a class="xref" href="FinalizeGenerationCPT-A30B11E4.html#FinalizeGenerationCPT-A30B11E4__AssociateSymlinksToTheModbusRegiste-AECE7C57">Associate Symlinks to the <span class="ph">Modbus</span> Registers</a> from the topic Finalize Generation. All the steps already have been described there.
</div>
</td>
</tr>
<tr class="row">
<td class="entry" style="vertical-align:top; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; border-left-style: solid; border-left-width: 1px; border-left-color: #000000; ">
<span class="ph uicontrol">Comment</span>
</td>
<td class="entry" style="vertical-align:top; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; ">
<p class="p">
In the <span class="ph uicontrol">Comment</span> column of the <span class="ph">Modbus</span> register can be added a comment used to described the variable that will be added to the <span class="ph">Modbus</span> register.
</p>
</td>
</tr>
<tr class="row">
<td class="entry" style="vertical-align:top; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; border-left-style: solid; border-left-width: 1px; border-left-color: #000000; ">
<span class="ph uicontrol">MSB</span>
</td>
<td class="entry" style="vertical-align:top; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; ">
<p class="p">
It defines the reading order of the bits inside the byte, either from the least significant bit (<span class="ph uicontrol">LSB</span>), when set to <span class="ph uicontrol">FALSE</span>, either from the most significant bit (<span class="ph uicontrol">MSB</span>), when set to <span class="ph uicontrol">TRUE</span>. By default the <span class="ph uicontrol">MSB</span> value is set to <span class="ph uicontrol">FALSE</span> so the reading order is <span class="ph uicontrol">LSB</span>.
</p>
</td>
</tr>
<tr class="row">
<td class="entry" style="vertical-align:top; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; border-left-style: solid; border-left-width: 1px; border-left-color: #000000; ">
<span class="ph uicontrol">swap</span>
</td>
<td class="entry" style="vertical-align:top; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; ">
<p class="p">
It defines the reading rule of the double and long registers. By default at <span class="ph uicontrol">FALSE</span>, it is set at <span class="ph uicontrol">TRUE</span> when the reading order of the bytes composing the register has to be inverted.
</p>
<div class="note note">
<span class="notetitle">NOTE:</span> This parameter is generally set to <span class="ph uicontrol">TRUE</span> when the parameter <span class="ph uicontrol">MSB</span> also has been set to <span class="ph uicontrol">TRUE</span>.
</div>
</td>
</tr>
<tr class="row">
<td class="entry" style="vertical-align:top; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; border-left-style: solid; border-left-width: 1px; border-left-color: #000000; ">
<span class="ph uicontrol">High</span>
</td>
<td class="entry" style="vertical-align:top; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; ">
<p class="p">
This parameter defines which information the byte reads:
</p>
<ul class="ul">
<li class="li">
<p class="p">
<span class="ph uicontrol">FALSE</span>: With this default setting, the byte only receives the value of the 8 lowest bits of the <span class="ph">WORD</span> transmitted.
</p>
</li>
<li class="li">
<p class="p">
<span class="ph uicontrol">TRUE</span>: With this setting, the byte only receives the value of the 8 highest bits of the <span class="ph">WORD</span> transmitted.
</p>
</li>
</ul>
<p class="p">
In both case, the value read is given through 2 hexadecimal digits.
</p>
</td>
</tr>
<tr class="row">
<td class="entry" style="vertical-align:top; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; border-left-style: solid; border-left-width: 1px; border-left-color: #000000; ">
<span class="ph uicontrol">reqReadLinkName</span>
</td>
<td class="entry" style="vertical-align:top; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; ">
<p class="p">
Available only for read <span class="ph">Modbus</span> registers, configure it only when <span class="ph uicontrol">ioevent</span> of the <span class="ph">Modbus</span> register is set to <span class="ph uicontrol">requestread</span>. Give to this parameter a symlink name from a <span class="ph uicontrol">SYMLINKMULTIVARSRC</span> function block. This symlink function block has to:
</p>
<ul class="ul">
<li class="li">
<p class="p">
Set as <span class="ph">INT</span> its value type.
</p>
</li>
<li class="li">
<p class="p">
Set its value to 1 and set its <span class="ph uicontrol">QI</span> input to <span class="ph uicontrol">TRUE</span>.
</p>
</li>
<li class="li">
<p class="p">
Once online, trigger its <span class="ph uicontrol">REQ</span> input event every time you want to read the <span class="ph">Modbus</span> register value.
</p>
</li>
</ul>
</td>
</tr>
<tr class="row">
<td class="entry" colspan="2" style="vertical-align:top; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; border-left-style: solid; border-left-width: 1px; border-left-color: #000000; ">
<strong class="ph b">Available in the <span class="ph">Modbus</span> register <span class="ph uicontrol">Properties</span></strong>
</td>
</tr>
<tr class="row">
<td class="entry" style="vertical-align:top; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; border-left-style: solid; border-left-width: 1px; border-left-color: #000000; ">
<span class="ph uicontrol">addressautocalculation</span>
</td>
<td class="entry" style="vertical-align:top; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; ">
<p class="p">
Automatic register address calculation is enabled when this property is set to <span class="ph uicontrol">enable</span> and the <span class="ph uicontrol">address</span> property is set to <span class="ph uicontrol">0</span>. The auto-calculation function assigns sequential <span class="ph uicontrol">address</span> values to registers in the order in which they appear in the <span class="ph uicontrol">Hardware Configuration</span> editor, based on Register Type.
</p>
<p class="p">
Register Type can be determined by the combination of Device Type and Data Type and can be: Coil bits (register range 1 - 9999), Discrete input bits (register range 10001 - 19999), Input (register range 30001 - 39999), or Holding (register range 40001 - 49999).
</p>
<p class="p">
For more information refer to the topic <a class="xref" href="https://www.se.com/in/en/faqs/FA168406/" target="_blank"><em class="ph i">How is data stored in Standard Modbus</em></a>.
</p>
<p class="p">
If the <span class="ph uicontrol">Hardware Configuration</span> editor contains the following sequence of registers, the auto-calculated address values are as shown:
</p>
<ul class="ul">
<li class="li">
<p class="p">
ModbusWReg1: a write register with <em class="ph i">datatype</em> <span class="ph uicontrol">output</span> (input register type) &gt; address 0
</p>
</li>
<li class="li">
<p class="p">
ModbusRReg1: a read register with <em class="ph i">datatype</em> <span class="ph uicontrol">input</span> (holding register type) &gt; address 0
</p>
</li>
<li class="li">
<p class="p">
ModbusRWReg1: a read/write register with <em class="ph i">datatype</em> <span class="ph uicontrol">inout</span> (holding register type) &gt; address 1
</p>
</li>
<li class="li">
<p class="p">
ModbusWReg2: a write register with <em class="ph i">datatype</em> <span class="ph uicontrol">inout</span> (holding register type) &gt; address 2
</p>
</li>
<li class="li">
<p class="p">
ModbusWReg3: a write register with <em class="ph i">datatype</em> <span class="ph uicontrol">output</span> (input register type) &gt; address 1
</p>
</li>
<li class="li">
<p class="p">
ModbusWReg4: a write register with <em class="ph i">datatype</em> <span class="ph uicontrol">output</span> (input register type) &gt; address 2
</p>
</li>
</ul>
</td>
</tr>
<tr class="row">
<td class="entry" style="vertical-align:top; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; border-left-style: solid; border-left-width: 1px; border-left-color: #000000; ">
<span class="ph uicontrol">address</span>
</td>
<td class="entry" style="vertical-align:top; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; ">
<p class="p">
It defines the address number inside the primary table where the variable of the <span class="ph">Modbus</span> register will the communicated. This number has to be an integer greater than or equal to 0.
</p>
</td>
</tr>
<tr class="row">
<td class="entry" style="vertical-align:top; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; border-left-style: solid; border-left-width: 1px; border-left-color: #000000; ">
<span class="ph uicontrol">ioevent</span>
</td>
<td class="entry" style="vertical-align:top; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; ">
<p class="p">
It defines how the information is communicated:
</p>
<ul class="ul">
<li class="li">
<p class="p">
<span class="ph uicontrol">cyclic</span>: With this setting, selected by default, the value is sent on a cyclic basis, even if the value hasn’t changed.
</p>
</li>
<li class="li">
<p class="p">
<span class="ph uicontrol">requestwrite</span>: With this setting, the value is sent on trigger event base, only when the value has changed.
</p>
<div class="note note">
<span class="notetitle">NOTE:</span> It is recommended to choose <span class="ph uicontrol">requestwrite</span> for writing <span class="ph">Modbus</span> registers. The only reason to choose <span class="ph uicontrol">cyclic</span> for writing <span class="ph">Modbus</span> registers is to help prevent another device from overwriting the value.
</div>
</li>
<li class="li">
<p class="p">
<span class="ph uicontrol">requestread</span>; available only for read <span class="ph">Modbus</span> registers, it enables the <span class="ph">Modbus</span> register to read IO value on event base instead of cyclically.
</p>
</li>
</ul>
</td>
</tr>
<tr class="row">
<td class="entry" style="vertical-align:top; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; border-left-style: solid; border-left-width: 1px; border-left-color: #000000; ">
<span class="ph uicontrol">modbusfunction</span>
</td>
<td class="entry" style="vertical-align:top; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; ">
<p class="p">
It defines how the <span class="ph">Modbus</span> server should read the value sent by the writing <span class="ph">Modbus</span> client:
</p>
<ul class="ul">
<li class="li">
<p class="p">
<span class="ph uicontrol">(Default)</span>: When this setting is chosen, it worth the same as chosen <span class="ph uicontrol">Write Multiple Registers (FC16)</span>. It means that the server will read as a whole the bytes of the <span class="ph">Modbus</span> register.
</p>
</li>
<li class="li">
<p class="p">
<span class="ph uicontrol">Write Single Registers (FC06)</span>: This setting means that the server will read individually each byte of the <span class="ph">Modbus</span> register. This setting induces a lot more requests to the <span class="ph">Modbus</span> server, which is not recommended. Thus, this setting is needed only if the device reading the <span class="ph">Modbus</span> client requests doesn’t allow the <span class="ph uicontrol">Write Multiple Registers (FC16)</span> setting.
</p>
</li>
</ul>
<div class="note note">
<span class="notetitle">NOTE:</span> This setting is only available with the writing <span class="ph">Modbus</span> Registers transferring register.
</div>
</td>
</tr>
<tr class="row">
<td class="entry" style="vertical-align:top; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; border-left-style: solid; border-left-width: 1px; border-left-color: #000000; ">
<span class="ph uicontrol">datatype</span>
</td>
<td class="entry" style="vertical-align:top; border-right-style: solid; border-right-width: 1px; border-right-color: #000000; border-bottom-style: solid; border-bottom-width: 1px; border-bottom-color: #000000; ">
<p class="p">
Used only for the reading <span class="ph">Modbus</span> register, it defines if the variable can only read value or if the variable can read and write value. It will define the primary table of the variable communicated:
</p>
<ul class="ul">
<li class="li">
<p class="p">
<span class="ph uicontrol">0x Discrete Input</span>: It is a single bit read only variable. It will be in this state if in <span class="ph">EcoStruxure Automation Expert</span> the variable type is a <span class="ph uicontrol">coil</span> and the <span class="ph uicontrol">datatype</span> is set to <span class="ph uicontrol">inonly</span>.
</p>
</li>
<li class="li">
<p class="p">
<span class="ph uicontrol">1x Coil</span>: It is a single read and write variable. It will be in this state in <span class="ph">EcoStruxure Automation Expert</span> if the variable type is a <span class="ph uicontrol">coil</span> and the <span class="ph uicontrol">datatype</span> is set to <span class="ph uicontrol">input</span>.
</p>
</li>
<li class="li">
<p class="p">
<span class="ph uicontrol">3x Input Register</span>: It is a multiple bit read only variable. It will be in this state if in <span class="ph">EcoStruxure Automation Expert</span> the variable type is a <span class="ph uicontrol">register</span> (single, double or long) and the <span class="ph uicontrol">datatype</span> is set to <span class="ph uicontrol">inonly</span>.
</p>
</li>
<li class="li">
<p class="p">
<span class="ph uicontrol">4x Holding Register</span>: It is a multiple bit read only variable. It will be in this state in <span class="ph">EcoStruxure Automation Expert</span> if the variable type is a <span class="ph uicontrol">register</span> (single, double or long) and the <span class="ph uicontrol">datatype</span> is set to <span class="ph uicontrol">input</span>.
</p>
</li>
</ul>
<p class="p">
Set <span class="ph uicontrol">datatype</span> to <span class="ph uicontrol">inonly</span> or <span class="ph uicontrol">input</span> accordingly to the primary table wanted.
</p>
</td>
</tr>
</tbody>
</table>
</div>
<p class="p">
When all these parameters are correctly set, the <span class="ph">Modbus</span> register will be ready for use. Set all parameters of each <span class="ph">Modbus</span> registers to have the global <span class="ph">Modbus</span> configuration ready for communication.
</p>
<p class="p">
To know if the <span class="ph">Modbus</span> communication is usable, few actions can be done, like compiling the application, testing communication with <span class="ph">Modbus</span> server simulation application and so on.
</p>
</div>
<div>
<div class="pt_footer" style="float: none; margin-top: 15px;">
</div>
<div id="table_footer" class="table_footer">
<p class="footer-partno">
EIO0000004459.08
</p>
</div>
<div id="table_footer_dynamic_script"><script type="text/javascript" language="javascript" xml:space="preserve">//<![CDATA[
			var footer = document.getElementById("table_footer");
			//add company
			var copyright = document.createElement("p");
			copyright.className = "footer-copyright";
			copyright.innerText = "© 2025";
			footer.appendChild(copyright);
			footer.innerHTML += " ";
			//add company
			var company = document.createElement("p");
			company.className = "footer-company";
			company.innerText = "Schneider Electric.";
			footer.appendChild(company);
			footer.innerHTML += " ";
			//add disclaimer
			var disclaimer = document.createElement("p");
			disclaimer.className = "footer-disclaimer";
			disclaimer.innerText = "All rights reserved.";
			footer.appendChild(disclaimer);
		//]]></script>
</div>
</div>
<!-- Body place holder ends here-->
</div>
<!-- Footer place holder starts here-->
<!-- Footer place holder ends here-->
<!-- Begin: Schneider Electric enhancement _ reference to javascript file at bottom of body --><script src="../template/SchneiderElectric_Responsive/se_body_bottom_functions_master.js" type="text/javascript" xml:space="preserve"></script>
 <!-- End: Schneider Electric enhancement _ reference to javascript file at bottom of body -->
</body>
</html>